id;source;source_id;target;target_id;design;offdesign;design_path;local_design;local_offdesign;label;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;water;water0;water_set;balance
0x000002DCE8624748;cycle closer;out1;high pressure turbine;in1;['p'];[];nan;False;False;cycle closer:out1_high pressure turbine:in1;83.28262905318955;kg / s;False;83.28262905318955;True;nan;nan;nan;False;100.00000000000036;bar;False;100.00000000000036;False;nan;nan;nan;False;3501.958852501506;kJ / kg;False;3501.958852501506;False;nan;nan;nan;False;550.0000000000016;C;False;550.0000000000016;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;2.9693979336656393;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x000002DCE8624E08;high pressure turbine;out1;extraction splitter;in1;['p'];[];nan;False;False;high pressure turbine:out1_extraction splitter:in1;83.28262905318955;kg / s;False;83.28262905318955;False;nan;nan;nan;False;10.0000000000002;bar;False;10.0000000000002;False;nan;nan;nan;False;2922.7792683058005;kJ / kg;False;2922.7792683058005;False;nan;nan;nan;False;240.8437247467914;C;False;240.8437247467914;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;18.988437389790132;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE862A4C8;extraction splitter;out1;preheater;in1;[];[];nan;False;False;extraction splitter:out1_preheater:in1;11.768206333298972;kg / s;False;11.768206333298972;False;nan;nan;nan;False;10.0000000000002;bar;False;10.0000000000002;False;nan;nan;nan;False;2922.7792683058005;kJ / kg;False;2922.7792683058005;False;nan;nan;nan;False;240.8437247467914;C;False;240.8437247467914;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;2.6831507565312767;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE862AB48;extraction splitter;out2;low pressure turbine;in1;[];[];nan;False;False;extraction splitter:out2_low pressure turbine:in1;71.51442271989058;kg / s;False;71.51442271989058;False;nan;nan;nan;False;10.0000000000002;bar;False;10.0000000000002;False;nan;nan;nan;False;2922.7792683058005;kJ / kg;False;2922.7792683058005;False;nan;nan;nan;False;240.8437247467914;C;False;240.8437247467914;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;16.305286633258852;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE6CEE748;preheater;out1;valve;in1;[];[];nan;False;False;preheater:out1_valve:in1;11.768206333298972;kg / s;False;11.768206333298972;False;nan;nan;nan;False;9.900000000000201;bar;False;9.900000000000201;False;nan;nan;nan;False;760.5889240075034;kJ / kg;False;760.5889240075034;False;nan;nan;nan;False;179.4417534367198;C;False;179.4417534367198;False;nan;nan;nan;False;-1.5024168705959746e-16;-;False;nan;False;nan;nan;nan;False;0.013258536443150835;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE86464C8;valve;out1;waste steam merge;in2;[];[];nan;False;False;valve:out1_waste steam merge:in2;11.768206333298972;kg / s;False;11.768206333298972;False;nan;nan;nan;False;1.0887383095161185;bar;False;1.0887383095161185;False;nan;nan;nan;False;760.5889240075034;kJ / kg;False;760.5889240075034;False;nan;nan;nan;False;102.0000000000066;C;False;102.0000000000066;False;nan;nan;nan;False;0.14791975466249271;-;False;nan;False;nan;nan;nan;False;2.7337903243879524;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE8646A88;low pressure turbine;out1;waste steam merge;in1;[];[];nan;False;False;low pressure turbine:out1_waste steam merge:in1;71.51442271989058;kg / s;False;71.51442271989058;False;nan;nan;nan;False;1.0887383095161185;bar;False;1.0887383095161185;False;nan;nan;nan;False;2553.5312955228637;kJ / kg;False;2553.5312955228637;False;nan;nan;nan;False;102.0000000000066;C;False;102.0000000000066;False;nan;nan;nan;False;0.9443904287749173;-;False;nan;False;nan;nan;nan;False;105.66304635052592;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE8649088;waste steam merge;out1;condenser;in1;[];[];nan;False;False;waste steam merge:out1_condenser:in1;83.28262905318955;kg / s;False;83.28262905318955;False;nan;nan;nan;False;1.0887383095161185;bar;False;1.0887383095161185;False;nan;nan;nan;False;2300.1805546591054;kJ / kg;False;2300.1805546591054;False;nan;nan;nan;False;102.00000000000603;C;False;102.00000000000603;False;nan;nan;nan;False;0.8318455759294258;-;False;nan;False;nan;nan;nan;False;108.39683667491347;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE8646208;condenser;out1;pump;in1;[];[];nan;False;False;condenser:out1_pump:in1;83.28262905318955;kg / s;False;83.28262905318955;False;nan;nan;nan;False;1.0778509264209581;bar;False;1.0778509264209581;False;nan;nan;nan;False;426.403183513423;kJ / kg;False;426.403183513423;False;nan;nan;nan;False;101.71515707498509;C;False;101.71515707498509;False;nan;nan;nan;False;-1.3003046720982663e-15;-;False;nan;False;nan;nan;nan;False;0.0870145532993812;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE864DC48;pump;out1;preheater;in2;[];[];nan;False;False;pump:out1_preheater:in2;83.28262905318955;kg / s;False;83.28262905318955;False;nan;nan;nan;False;106.32642211589621;bar;False;106.32642211589621;False;nan;nan;nan;False;440.1173768908535;kJ / kg;False;440.1173768908535;False;nan;nan;nan;False;103.10555098823073;C;False;103.10555098823073;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.08666170348287261;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE8651588;preheater;out2;steam generator;in1;[];[];nan;False;False;preheater:out2_steam generator:in1;83.28262905318955;kg / s;False;83.28262905318955;False;nan;nan;nan;False;105.26315789473726;bar;False;105.26315789473726;False;nan;nan;nan;False;745.644500528104;kJ / kg;False;745.644500528104;False;nan;nan;nan;False;174.87800788187326;C;False;174.87800788187326;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.09268858765619388;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE8651B48;steam generator;out1;cycle closer;in1;[];[];nan;False;False;steam generator:out1_cycle closer:in1;83.28262905318955;kg / s;False;83.28262905318955;False;nan;nan;nan;False;100.00000000000036;bar;False;100.00000000000036;False;nan;nan;nan;False;3501.958852501506;kJ / kg;False;3501.958852501506;False;nan;nan;nan;False;550.0000000000016;C;False;550.0000000000016;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;2.9693979336656393;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000002DCE8649888;district heating backflow;out1;condenser;in2;[];[];nan;False;False;district heating backflow:out1_condenser:in2;931.3383321704091;kg / s;False;931.3383321704091;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;210.19336370494588;kJ / kg;False;210.19336370494588;False;nan;nan;nan;False;50.00000000001535;C;False;50.00000000001535;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.9422430315157705;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x000002DCE8658448;condenser;out2;district heating feedflow;in1;[];[];nan;False;False;condenser:out2_district heating feedflow:in1;931.3383321704091;kg / s;False;931.3383321704091;False;nan;nan;nan;False;9.900000000000068;bar;False;9.900000000000068;False;nan;nan;nan;False;377.7512750879308;kJ / kg;False;377.7512750879308;False;nan;nan;nan;False;89.99999999999852;C;False;89.99999999999852;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.9644018715870235;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
