id;s;s_id;t;t_id;design;offdesign;design_path;local_design;local_offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;Ar;Ar0;Ar_set;CH4;CH40;CH4_set;CO2;CO20;CO2_set;H2O;H2O0;H2O_set;N2;N20;N2_set;O2;O20;O2_set;balance
0x0000026C99BBFF88;ambient air;out1;compressor;in1;[];[];nan;False;False;235.04666247532043;kg / s;False;235.04666247532043;False;nan;nan;nan;False;1.0;bar;False;1.0;True;nan;nan;nan;False;293.5615184542857;kJ / kg;False;293.5615184542857;False;nan;nan;nan;False;19.99999999999943;C;False;19.99999999999943;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;197.72955173895727;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0129;0.0129;True;0.0;0.0;True;0.0004;0.0004;True;0.0;0.0;True;0.7553;0.7553;True;0.2314;0.2314;True;False
0x0000026C99BBFE48;compressor;out1;combustion;in1;[];[];nan;False;False;235.04666247532043;kg / s;False;235.04666247532043;False;nan;nan;nan;False;15.0;bar;False;15.0;False;nan;nan;nan;False;697.244684882985;kJ / kg;False;697.244684882985;False;nan;nan;nan;False;411.2361401961009;C;False;411.2361401961009;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;30.963680208978467;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0129;0.0129;False;0.0;0.0;False;0.0004;0.0004;False;0.0;0.0;False;0.7553;0.7553;False;0.2314;0.2314;False;False
0x0000026C99BF2C88;fuel source;out1;fuel compressor;in1;[];[];nan;False;False;5.680972453719928;kg / s;False;5.680972453719928;False;nan;nan;nan;False;1.0;bar;False;1.0;False;0x0000026C99BBFF88;1.0;0.0;True;882.998782484736;kJ / kg;False;882.998782484736;False;nan;nan;nan;False;19.99999999999943;C;False;19.99999999999943;False;0x0000026C99BBFF88;1.0;0.0;True;nan;nan;False;nan;False;nan;nan;nan;False;8.395860637133975;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;True;0.96;0.96;True;0.04;0.04;True;0.0;0.0;True;0.0;0.0;True;0.0;0.0;True;False
0x0000026C99BF2B08;fuel compressor;out1;combustion;in2;[];[];nan;False;False;5.680972453719928;kg / s;False;5.680972453719928;False;nan;nan;nan;False;15.0;bar;False;15.0;False;nan;nan;nan;False;1522.6780054312217;kJ / kg;False;1522.6780054312217;False;nan;nan;nan;False;272.39747274198;C;False;272.39747274198;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;1.0449118957184553;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.96;0.96;False;0.04;0.04;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99BF2548;combustion;out1;gas turbine;in1;[];[];nan;False;False;240.72763492904033;kg / s;False;240.72763492904033;False;nan;nan;nan;False;15.0;bar;False;15.0;False;nan;nan;nan;False;1967.5095965445234;kJ / kg;False;1967.5095965445234;False;nan;nan;nan;False;1320.4575481355073;C;False;1320.4575481355073;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;74.9703432162413;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.012595570703067388;0.012595570703067388;False;0.0;0.0;False;0.06348396331864424;0.06348396331864424;False;0.050881337735412285;0.050881337735412285;False;0.7374755466689168;0.7374755466689168;False;0.13556349119490604;0.13556349119490604;False;False
0x0000026C99BF2788;gas turbine;out1;superheater;in1;[];[];nan;False;False;240.72763492904033;kg / s;False;240.72763492904033;False;nan;nan;nan;False;1.0512223551709319;bar;False;1.0512223551709319;False;nan;nan;nan;False;1133.7139277244637;kJ / kg;False;1133.7139277244637;False;nan;nan;nan;False;658.1865267256945;C;False;658.1865267256945;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;623.3884682186208;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.012595570703067388;0.012595570703067388;False;0.0;0.0;False;0.06348396331864424;0.06348396331864424;False;0.050881337735412285;0.050881337735412285;False;0.7374755466689168;0.7374755466689168;False;0.13556349119490604;0.13556349119490604;False;False
0x0000026C99C900C8;superheater;out1;evaporator;in1;[];[];nan;False;False;240.72763492904033;kg / s;False;240.72763492904033;False;nan;nan;nan;False;1.0407101316192224;bar;False;1.0407101316192224;False;nan;nan;nan;False;970.2322984029979;kJ / kg;False;970.2322984029979;False;nan;nan;nan;False;519.2549708180694;C;False;519.2549708180694;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;535.7484064881778;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.012595570703067388;0.012595570703067388;False;0.0;0.0;False;0.06348396331864424;0.06348396331864424;False;0.050881337735412285;0.050881337735412285;False;0.7374755466689168;0.7374755466689168;False;0.13556349119490604;0.13556349119490604;False;False
0x0000026C99873C88;evaporator;out1;economizer;in1;[];[];nan;False;False;240.72763492904033;kg / s;False;240.72763492904033;False;nan;nan;nan;False;1.0303030303030303;bar;False;1.0303030303030303;False;nan;nan;nan;False;780.7282058133403;kJ / kg;False;780.7282058133403;False;nan;nan;nan;False;352.4295730098464;C;False;352.4295730098464;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;427.19501509662166;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.012595570703067388;0.012595570703067388;False;0.0;0.0;False;0.06348396331864424;0.06348396331864424;False;0.050881337735412285;0.050881337735412285;False;0.7374755466689168;0.7374755466689168;False;0.13556349119490604;0.13556349119490604;False;False
0x0000026C997DEBC8;economizer;out1;chimney;in1;['T'];[];nan;False;False;240.72763492904033;kg / s;False;240.72763492904033;False;nan;nan;nan;False;1.02;bar;False;1.02;True;nan;nan;nan;False;552.0179621638996;kJ / kg;False;552.0179621638996;False;nan;nan;nan;False;142.00000000349507;C;False;142.00000000349507;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;286.13607298120877;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.012595570703067388;0.012595570703067388;False;0.0;0.0;False;0.06348396331864424;0.06348396331864424;False;0.050881337735412285;0.050881337735412285;False;0.7374755466689168;0.7374755466689168;False;0.13556349119490604;0.13556349119490604;False;False
0x0000026C99BFA488;economizer;out2;drum;in1;[];[];nan;False;False;40.78710771091199;kg / s;False;40.78710771091199;False;nan;nan;nan;False;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;1537.840780469055;kJ / kg;False;1537.840780469055;False;nan;nan;nan;False;331.86156656410776;C;False;331.86156656410776;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.06413610242995935;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998BF788;drum;out1;evaporator;in2;[];[];nan;False;False;163.14843084364793;kg / s;False;163.14843084364793;False;nan;nan;nan;False;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;1542.0179250635942;kJ / kg;False;1542.0179250635942;False;nan;nan;nan;False;332.4295730098463;C;False;332.4295730098463;False;nan;nan;nan;False;1.8122696139160267e-16;nan;False;nan;False;nan;nan;nan;False;0.25738843678256407;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998BFE48;evaporator;out2;drum;in2;[];[];nan;False;False;163.14843084364793;kg / s;False;163.14843084364793;False;0x0000026C998BFC08;4.0;0.0;True;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;1821.63368221544;kJ / kg;False;1821.63368221544;False;nan;nan;nan;False;332.4295730098463;C;False;332.4295730098463;False;nan;nan;nan;False;0.25093717973422924;nan;False;nan;False;nan;nan;nan;False;0.7012859319692727;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998BFC08;drum;out2;superheater;in2;[];[];nan;False;False;40.78710771091198;kg / s;False;40.78710771091198;False;nan;nan;nan;False;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;2656.303809076439;kJ / kg;False;2656.303809076439;False;nan;nan;nan;False;332.4295730098463;C;False;332.4295730098463;False;nan;nan;nan;False;1.0;nan;False;nan;False;nan;nan;nan;False;0.506586772183053;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C96010788;superheater;out2;ls sink;in1;['p'];[];nan;False;False;40.78710771091198;kg / s;False;40.78710771091198;False;nan;nan;nan;False;130.0;bar;False;130.0;True;nan;nan;nan;False;3621.1809035700444;kJ / kg;False;3621.1809035700444;False;nan;nan;nan;False;608.1865267256944;C;False;608.1865267256944;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;1.1997508776845074;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;True;0.0;0.0;True;0.0;0.0;True;1.0;1.0;True;0.0;0.0;True;0.0;0.0;True;False
0x0000026C999F8EC8;ls source;out1;steam turbine high pressure;in1;[];[];nan;False;False;40.787107710912;kg / s;False;40.787107710912;False;nan;nan;nan;False;130.0;bar;False;130.0;False;0x0000026C96010788;1.0;0.0;True;3621.1809035700444;kJ / kg;False;3621.1809035700444;False;0x0000026C96010788;1.0;0.0;True;608.1865267256944;C;False;608.1865267256944;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;1.1997508776845078;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99A22CC8;steam turbine high pressure;out1;mp split;in1;[];[];nan;False;False;40.787107710912;kg / s;False;40.787107710912;False;nan;nan;nan;False;0.45247570907563;bar;False;0.45247570907563;False;nan;nan;nan;False;2497.783004627861;kJ / kg;False;2497.783004627861;False;nan;nan;nan;False;78.84903892883716;C;False;78.84903892883716;False;nan;nan;nan;False;0.9379875998974532;nan;False;nan;False;nan;nan;nan;False;136.10932794276002;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C9978C308;mp split;out1;district heating condenser;in1;[];[];cet_design_maxQ;False;True;4.611194327343576;kg / s;False;4.611194327343576;False;nan;nan;nan;False;0.45247570907563;bar;False;0.45247570907563;False;nan;nan;nan;False;2497.783004627861;kJ / kg;False;2497.783004627861;False;nan;nan;nan;False;78.84903892883716;C;False;78.84903892883716;False;nan;nan;nan;False;0.9379875998974532;nan;False;nan;False;nan;nan;nan;False;15.387866316892312;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99BB1808;district heating condenser;out1;feed water pump 1;in1;[];[];cet_design_maxQ;False;True;4.6111943273435765;kg / s;False;4.6111943273435765;False;nan;nan;nan;False;0.44795095198487367;bar;False;0.44795095198487367;False;nan;nan;nan;False;329.14744296832583;kJ / kg;False;329.14744296832583;False;nan;nan;nan;False;78.60287724218495;C;False;78.60287724218495;False;nan;nan;nan;False;6.006107318656099e-15;nan;False;nan;False;nan;nan;nan;False;0.004740949648108107;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998BFF48;feed water pump 1;out1;merge;in1;[];[];cet_design_maxQ;False;True;4.611194327343577;kg / s;False;4.611194327343577;False;nan;nan;nan;False;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;387.8767474985791;kJ / kg;False;387.8767474985791;False;nan;nan;nan;False;90.14664388470123;C;False;90.14664388470123;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.004748253686103442;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C999F8C48;mp split;out2;mp valve;in1;[];[];nan;False;False;36.175913383568414;kg / s;False;36.175913383568414;False;nan;nan;nan;False;0.45247570907563;bar;False;0.45247570907563;False;nan;nan;nan;False;2497.783004627861;kJ / kg;False;2497.783004627861;False;nan;nan;nan;False;78.84903892883716;C;False;78.84903892883716;False;nan;nan;nan;False;0.9379875998974532;nan;False;nan;False;nan;nan;nan;False;120.72146162586769;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99A18188;mp valve;out1;steam turbine low pressure;in1;[];[];nan;False;False;36.175913383568414;kg / s;False;36.175913383568414;False;0x0000026C99A22CC8;0.2;0.0;False;0.45247570907563;bar;False;0.45247570907563;False;nan;nan;nan;False;2497.783004627861;kJ / kg;False;2497.783004627861;False;nan;nan;nan;False;78.84903892883716;C;False;78.84903892883716;False;nan;nan;nan;False;0.9379875998974532;nan;False;nan;False;nan;nan;nan;False;120.72146162586769;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99A186C8;steam turbine low pressure;out1;condenser;in1;[];[];nan;False;False;36.175913383568414;kg / s;False;36.175913383568414;False;nan;nan;nan;False;0.05629016106716592;bar;False;0.05629016106716592;False;nan;nan;nan;False;2249.618082881658;kJ / kg;False;2249.618082881658;False;nan;nan;nan;False;34.999999999999716;C;False;34.999999999999716;False;nan;nan;nan;False;0.8697512474971827;nan;False;nan;False;nan;nan;nan;False;793.0643496735386;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998DBC08;condenser;out1;feed water pump 2;in1;[];[];nan;False;False;36.175913383568414;kg / s;False;36.175913383568414;False;nan;nan;nan;False;0.05572725945649426;bar;False;0.05572725945649426;False;nan;nan;nan;False;145.87480515897707;kJ / kg;False;145.87480515897707;False;nan;nan;nan;False;34.818399638667415;C;False;34.818399638667415;False;nan;nan;nan;False;0.0;nan;False;nan;False;nan;nan;nan;False;0.03639232732281973;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998DB748;feed water pump 2;out1;merge;in2;[];[];nan;False;False;36.175913383568414;kg / s;False;36.175913383568414;False;nan;nan;nan;False;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;162.50112049267855;kJ / kg;False;162.50112049267855;False;nan;nan;nan;False;35.964108058377064;C;False;35.964108058377064;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.03619675731849403;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C998DB088;merge;out1;economizer;in2;[];[];nan;False;False;40.78710771091199;kg / s;False;40.78710771091199;False;nan;nan;nan;False;132.6530612244898;bar;False;132.6530612244898;False;nan;nan;nan;False;187.981005463612;kJ / kg;False;187.981005463612;False;nan;nan;nan;False;42.106804916341844;C;False;42.106804916341844;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.04090656732368108;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99767E48;cooling water backflow;out1;condenser;in2;[];[];nan;False;False;1213.4353213684017;kg / s;False;1213.4353213684017;False;nan;nan;nan;False;5.0;bar;False;5.0;True;nan;nan;nan;False;63.458440624353585;kJ / kg;False;63.458440624353585;False;nan;nan;nan;False;15.0;C;False;15.0;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;1.214299067903647;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;True;0.0;0.0;True;0.0;0.0;True;1.0;1.0;True;0.0;0.0;True;0.0;0.0;True;False
0x0000026C997671C8;condenser;out2;cooling water feedflow;in1;['T'];['m'];nan;False;False;1213.4353213684017;kg / s;False;1213.4353213684017;False;nan;nan;nan;False;4.9;bar;False;4.9;False;nan;nan;nan;False;126.1769335311992;kJ / kg;False;126.1769335311992;False;nan;nan;nan;False;30.00000000000807;C;False;30.00000000000807;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;1.2185255509550892;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
0x0000026C99ABA548;district heating backflow;out1;district heating condenser;in2;[];[];cet_design_maxQ;False;True;59.678199702576244;kg / s;False;59.678199702576244;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;210.1933637055658;kJ / kg;False;210.1933637055658;False;nan;nan;nan;False;50.00000000000148;C;False;50.00000000000148;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.06037694988041655;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;True;0.0;0.0;True;0.0;0.0;True;1.0;1.0;True;0.0;0.0;True;0.0;0.0;True;False
0x0000026C99763048;district heating condenser;out2;district heating feedflow;in1;[];[];cet_design_maxQ;False;True;59.67819970257623;kg / s;False;59.67819970257623;False;nan;nan;nan;False;9.996445106403181;bar;False;9.996445106403181;False;nan;nan;nan;False;377.7587401719794;kJ / kg;False;377.7587401719794;False;nan;nan;nan;False;90.00000000000159;C;False;90.00000000000159;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.06179655980250443;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0.0;0.0;False;False
