id;s;s_id;t;t_id;design;offdesign;design_path;local_design;local_offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;NH3;NH30;NH3_set;air;air0;air_set;water;water0;water_set;balance
0x000001B53D206808;coolant cycle closer;out1;condenser;in1;[];[];nan;False;False;0.12140423235850552;kg / s;False;0.12140423235850552;False;nan;nan;nan;False;55.71129753950076;bar;False;55.71129753950076;False;nan;nan;nan;False;1977.1933718231082;kJ / kg;False;1977.1933718231082;False;nan;nan;nan;False;194.25241545765192;C;False;194.25241545765192;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.004403249443275463;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;0;0;True;0;0;True;False
0x000001B53D206908;consumer back flow;out1;district heating pump;in1;[];[];nan;False;False;1.1132356535617423;kg / s;False;1.1132356535617423;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;252.003309940719;kJ / kg;False;252.003309940719;False;nan;nan;nan;False;59.99999999999221;C;False;59.99999999999221;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0011318102591675431;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;True;0;0;True;1;1;True;False
0x000001B53D206B88;district heating pump;out1;condenser;in2;[];[];nan;False;False;1.1132356535617423;kg / s;False;1.1132356535617423;False;nan;nan;nan;False;10.099496381929358;bar;False;10.099496381929358;False;nan;nan;nan;False;252.01690658527932;kJ / kg;False;252.01690658527932;False;nan;nan;nan;False;60.001253392444596;C;False;60.001253392444596;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0011318060024067614;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x000001B53D206E08;condenser;out2;consumer;in1;[];[];nan;False;False;1.1132356535617423;kg / s;False;1.1132356535617423;False;nan;nan;nan;False;10.049498148832797;bar;False;10.049498148832797;False;nan;nan;nan;False;377.7628466139085;kJ / kg;False;377.7628466139085;False;nan;nan;nan;False;90.00000000018679;C;False;90.00000000018679;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0011527485976089713;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x000001B53D206488;consumer;out1;consumer feed flow;in1;[];[];nan;False;False;1.1132356535617423;kg / s;False;1.1132356535617423;False;nan;nan;nan;False;10.0;bar;False;10.0;False;0x000001B53D206908;1.0;0.0;True;252.003309940719;kJ / kg;False;252.003309940719;False;0x000001B53D206908;1.0;0.0;True;59.99999999999221;C;False;59.99999999999221;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0011318102591675431;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x000001B53CF56748;condenser;out1;valve;in1;[];[];nan;False;False;0.12140423235850552;kg / s;False;0.12140423235850552;False;nan;nan;nan;False;55.154184564105776;bar;False;55.154184564105776;False;nan;nan;nan;False;824.1457308056791;kJ / kg;False;824.1457308056791;False;nan;nan;nan;False;93.67798973688559;C;False;93.67798973688559;False;nan;nan;nan;False;-2.771018979216996e-16;nan;False;nan;False;nan;nan;nan;False;0.0002563513847723793;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53CF20DC8;valve;out1;drum;in1;[];[];nan;False;False;0.12140423235850552;kg / s;False;0.12140423235850552;False;nan;nan;nan;False;8.12122823856911;bar;False;8.12122823856911;False;nan;nan;nan;False;824.1457308056791;kJ / kg;False;824.1457308056791;False;nan;nan;nan;False;18.311720684234785;C;False;18.311720684234785;False;nan;nan;nan;False;0.33124216995518346;nan;False;nan;False;nan;nan;nan;False;0.0064561793128603525;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D212348;drum;out1;evaporator reciculation pump;in1;[];[];nan;False;False;0.48561692943402207;kg / s;False;0.48561692943402207;False;nan;nan;nan;False;8.12122823856911;bar;False;8.12122823856911;False;nan;nan;nan;False;428.91591648108744;kJ / kg;False;428.91591648108744;False;nan;nan;nan;False;18.311720684234785;C;False;18.311720684234785;False;nan;nan;nan;False;2.8197809177913635e-15;nan;False;nan;False;nan;nan;nan;False;0.0007926169107831367;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D212408;evaporator reciculation pump;out1;evaporator;in2;[];[];nan;False;False;0.48561692943402207;kg / s;False;0.48561692943402207;False;0x000001B53CF20DC8;4.0;0.0;True;8.203260847039509;bar;False;8.203260847039509;False;nan;nan;nan;False;428.93366866983774;kJ / kg;False;428.93366866983774;False;nan;nan;nan;False;18.314641617763073;C;False;18.314641617763073;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0007926132445269082;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D215308;evaporator;out2;drum;in2;[];[];nan;False;False;0.48561692943402207;kg / s;False;0.48561692943402207;False;nan;nan;nan;False;8.12122823856911;bar;False;8.12122823856911;False;nan;nan;nan;False;628.4021662485108;kJ / kg;False;628.4021662485108;False;nan;nan;nan;False;18.311720684234785;C;False;18.311720684234785;False;nan;nan;nan;False;0.16718945751120703;nan;False;nan;False;nan;nan;nan;False;0.013427189606907426;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D215588;drum;out2;superheater;in2;[];[];nan;False;False;0.12140423235850548;kg / s;False;0.12140423235850548;False;nan;nan;nan;False;8.12122823856911;bar;False;8.12122823856911;False;nan;nan;nan;False;1622.0907298753727;kJ / kg;False;1622.0907298753727;False;nan;nan;nan;False;18.311720684234785;C;False;18.311720684234785;False;nan;nan;nan;False;1.0000000000000007;nan;False;nan;False;nan;nan;nan;False;0.019090752008984645;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D20DBC8;ambient air;out1;fan;in1;[];['v'];nan;False;False;35.405287027220545;kg / s;False;35.405287027220545;False;nan;nan;nan;False;4.0;bar;False;4.0;True;nan;nan;nan;False;422.74166190004536;kJ / kg;False;422.74166190004536;False;nan;nan;nan;False;24.000000000000057;C;False;24.000000000000057;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;7.540054314088758;m3 / s;False;nan;True;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;True;1;1;True;0;0;True;False
0x000001B53D21A088;fan;out1;splitter;in1;[];[];nan;False;False;35.405287027220545;kg / s;False;35.405287027220545;False;nan;nan;nan;False;4.02;bar;False;4.02;False;nan;nan;nan;False;423.5973056051978;kJ / kg;False;423.5973056051978;False;nan;nan;nan;False;24.850765766649545;C;False;24.850765766649545;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;7.524206822629725;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;1;1;False;0;0;False;False
0x000001B53D21AE88;splitter;out1;superheater;in1;[];['v'];nan;False;False;34.28648441077716;kg / s;False;34.28648441077716;False;nan;nan;nan;False;4.02;bar;False;4.02;False;nan;nan;nan;False;423.5973056051978;kJ / kg;False;423.5973056051978;False;nan;nan;nan;False;24.850765766649545;C;False;24.850765766649545;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;7.286442833501569;m3 / s;False;nan;True;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;1;1;False;0;0;False;False
0x000001B53D21B408;superheater;out1;evaporator;in1;[];[];nan;False;False;34.28648441077716;kg / s;False;34.28648441077716;False;nan;nan;nan;False;4.016144060259251;bar;False;4.016144060259251;False;nan;nan;nan;False;423.5416011777504;kJ / kg;False;423.5416011777504;False;nan;nan;nan;False;24.79480356341236;C;False;24.79480356341236;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;7.292062893963294;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;1;1;False;0;0;False;False
0x000001B53D21B688;evaporator;out1;sink ambient 1;in1;['T'];[];nan;False;False;34.28648441077715;kg / s;False;34.28648441077715;False;nan;nan;nan;False;4.0122847137975395;bar;False;4.0122847137975395;False;nan;nan;nan;False;420.7164273234568;kJ / kg;False;420.7164273234568;False;nan;nan;nan;False;21.99984715367117;C;False;21.99984715367117;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;7.229872562677924;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;1;1;False;0;0;False;False
0x000001B53D211508;superheater;out2;compressor 1;in1;[];[];nan;False;False;0.12140423235850548;kg / s;False;0.12140423235850548;False;nan;nan;nan;False;8.105911088025401;bar;False;8.105911088025401;False;nan;nan;nan;False;1637.8225453663513;kJ / kg;False;1637.8225453663513;False;nan;nan;nan;False;23.625369084114936;C;False;23.625369084114936;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.019660930347945357;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D262188;compressor 1;out1;intercooler;in1;[];[];nan;False;False;0.12140423235850548;kg / s;False;0.12140423235850548;False;nan;nan;nan;False;11.250496126727054;bar;False;11.250496126727054;False;nan;nan;nan;False;1696.482613344611;kJ / kg;False;1696.482613344611;False;nan;nan;nan;False;51.5919378156907;C;False;51.5919378156907;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.01556261303452233;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D262D48;intercooler;out1;compressor 2;in1;['T'];[];nan;False;False;0.12140423235850548;kg / s;False;0.12140423235850548;False;nan;nan;nan;False;11.142259507900162;bar;False;11.142259507900162;False;nan;nan;nan;False;1644.2347012072166;kJ / kg;False;1644.2347012072166;False;nan;nan;nan;False;33.43929073968451;C;False;33.43929073968451;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.014421310430691744;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x000001B53D261B88;splitter;out2;intercooler;in2;[];[];nan;False;False;1.1188026164433933;kg / s;False;1.1188026164433933;False;nan;nan;nan;False;4.02;bar;False;4.02;False;nan;nan;nan;False;423.5973056051978;kJ / kg;False;423.5973056051978;False;nan;nan;nan;False;24.850765766649545;C;False;24.850765766649545;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.23776398912815766;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;1;1;False;0;0;False;False
0x000001B53D261E08;intercooler;out2;sink ambient 2;in1;['T'];[];nan;False;False;1.1188026164433933;kg / s;False;1.1188026164433933;False;nan;nan;nan;False;4.016218814485411;bar;False;4.016218814485411;False;nan;nan;nan;False;429.266864803709;kJ / kg;False;429.266864803709;False;nan;nan;nan;False;30.457123133139987;C;False;30.457123133139987;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.24251256756124734;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;1;1;False;0;0;False;False
0x000001B53D261908;compressor 2;out1;coolant cycle closer;in1;[];[];nan;False;False;0.12140423235850548;kg / s;False;0.12140423235850548;False;nan;nan;nan;False;55.71129753950076;bar;False;55.71129753950076;False;nan;nan;nan;False;1977.1933718231082;kJ / kg;False;1977.1933718231082;False;nan;nan;nan;False;194.25241545765192;C;False;194.25241545765192;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.004403249443275461;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
