id;s;s_id;t;t_id;design;offdesign;design_path;local_design;local_offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;NH3;NH30;NH3_set;air;air0;air_set;water;water0;water_set;balance
0x0000027F953E1A08;coolant cycle closer;out1;condenser;in1;[];[];nan;False;False;199.48368508581547;kg / s;False;199.48368508581547;False;nan;nan;nan;False;56.64316912031975;bar;False;56.64316912031975;False;nan;nan;nan;False;1831.8216364710474;kJ / kg;False;1831.8216364710474;False;nan;nan;nan;False;149.20328145651985;C;False;149.20328145651985;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.969141055010714;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;0;0;True;0;0;True;False
0x0000027F953E1D48;consumer back flow;out1;district heating pump;in1;[];[];nan;False;False;1193.6892541494717;kg / s;False;1193.6892541494717;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;210.19336370513835;kJ / kg;False;210.19336370513835;False;nan;nan;nan;False;50.00000000001535;C;False;50.00000000001535;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.2076657243308047;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;True;0;0;True;1;1;True;False
0x0000027F953E17C8;district heating pump;out1;condenser;in2;[];[];nan;False;False;1193.6892541494717;kg / s;False;1193.6892541494717;False;nan;nan;nan;False;10.20304050607081;bar;False;10.20304050607081;False;nan;nan;nan;False;210.2190408236747;kJ / kg;False;210.2190408236747;False;nan;nan;nan;False;50.001955701732356;C;False;50.001955701732356;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.2076560002609376;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x0000027F8B974CC8;condenser;out2;consumer;in1;[];[];nan;False;False;1193.6892541494717;kg / s;False;1193.6892541494717;False;nan;nan;nan;False;10.1010101010101;bar;False;10.1010101010101;False;nan;nan;nan;False;377.76683377294114;kJ / kg;False;377.76683377294114;False;nan;nan;nan;False;90.00000000000165;C;False;90.00000000000165;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.236054789304777;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x0000027F953E18C8;consumer;out1;consumer feed flow;in1;[];[];nan;False;False;1193.6892541494717;kg / s;False;1193.6892541494717;False;nan;nan;nan;False;10.0;bar;False;10.0;False;0x0000027F953E1D48;1.0;0.0;True;210.19336370513835;kJ / kg;False;210.19336370513835;False;0x0000027F953E1D48;1.0;0.0;True;50.00000000001535;C;False;50.00000000001535;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.2076657243308047;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x0000027F953A0BC8;condenser;out1;valve;in1;[];[];nan;False;False;199.48368508581547;kg / s;False;199.48368508581547;False;nan;nan;nan;False;56.07673742911655;bar;False;56.07673742911655;False;nan;nan;nan;False;829.2333801233548;kJ / kg;False;829.2333801233548;False;nan;nan;nan;False;94.50022719393883;C;False;94.50022719393883;False;nan;nan;nan;False;1.3979613358348456e-16;-;False;nan;False;nan;nan;nan;False;0.423109147152106;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x0000027F94B69848;valve;out1;drum;in1;[];[];nan;False;False;199.48368508581547;kg / s;False;199.48368508581547;False;nan;nan;nan;False;17.822960615646572;bar;False;17.822960615646572;False;nan;nan;nan;False;829.2333801233548;kJ / kg;False;829.2333801233548;False;nan;nan;nan;False;44.9923852390703;C;False;44.9923852390703;False;nan;nan;nan;False;0.25166665053778964;-;False;nan;False;nan;nan;nan;False;3.899284139771027;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x0000027F952FB948;drum;out1;evaporator reciculation pump;in1;[];[];nan;False;False;249.35460635726935;kg / s;False;249.35460635726935;False;nan;nan;nan;False;17.822960615646572;bar;False;17.822960615646572;False;nan;nan;nan;False;558.591868546927;kJ / kg;False;558.591868546927;False;nan;nan;nan;False;44.99238523907036;C;False;44.99238523907036;False;nan;nan;nan;False;4.966039318673134e-16;-;False;nan;False;nan;nan;nan;False;0.43648367246282066;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x0000027F952FB148;evaporator reciculation pump;out1;evaporator;in2;[];[];nan;False;False;249.35460635726935;kg / s;False;249.35460635726935;False;0x0000027F94B69848;1.25;0.0;True;18.002990520855125;bar;False;18.002990520855125;False;nan;nan;nan;False;558.6312598604876;kJ / kg;False;558.6312598604876;False;nan;nan;nan;False;45.00000000000023;C;False;45.00000000000023;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.4364760750775584;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x0000027F952FB8C8;evaporator;out2;drum;in2;[];[];nan;False;False;249.35460635726935;kg / s;False;249.35460635726935;False;nan;nan;nan;False;17.822960615646572;bar;False;17.822960615646572;False;nan;nan;nan;False;1202.3961022146466;kJ / kg;False;1202.3961022146466;False;nan;nan;nan;False;44.9923852390703;C;False;44.9923852390703;False;nan;nan;nan;False;0.598666679569769;-;False;nan;False;nan;nan;nan;False;10.992733871934844;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x0000027F95386BC8;drum;out2;compressor;in1;[];[];nan;False;False;199.48368508581547;kg / s;False;199.48368508581547;False;nan;nan;nan;False;17.822960615646572;bar;False;17.822960615646572;False;nan;nan;nan;False;1633.9886722080041;kJ / kg;False;1633.9886722080041;False;nan;nan;nan;False;44.9923852390703;C;False;44.9923852390703;False;nan;nan;nan;False;1.0000000000000004;-;False;nan;False;nan;nan;nan;False;14.455534339243052;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
0x0000027F95508988;low temp source;out1;pump;in1;[];[];nan;False;False;1918.0557538512446;kg / s;False;1918.0557538512446;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;293.8574446374111;kJ / kg;False;293.8574446374111;False;nan;nan;nan;False;70.0000000000012;C;False;70.0000000000012;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.9608792711741379;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;True;0;0;True;1;1;True;False
0x0000027F954E8E88;pump;out1;evaporator;in1;[];[];nan;False;False;1918.0557538512446;kg / s;False;1918.0557538512446;False;nan;nan;nan;False;10.204081632653061;bar;False;10.204081632653061;False;nan;nan;nan;False;293.8852629264266;kJ / kg;False;293.8852629264266;False;nan;nan;nan;False;70.00265754523804;C;False;70.00265754523804;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.96086428337546;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x0000027F95BFF648;evaporator;out1;low temp sink;in1;[];[];nan;False;False;1918.0557538512446;kg / s;False;1918.0557538512446;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;210.19336370527373;kJ / kg;False;210.19336370527373;False;nan;nan;nan;False;50.00000000001535;C;False;50.00000000001535;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;1.940513566013537;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;0;0;False;0;0;False;1;1;False;False
0x0000027F954E8DC8;compressor;out1;coolant cycle closer;in1;[];[];nan;False;False;199.48368508581547;kg / s;False;199.48368508581547;False;nan;nan;nan;False;56.64316912031975;bar;False;56.64316912031975;False;nan;nan;nan;False;1831.8216364710474;kJ / kg;False;1831.8216364710474;False;nan;nan;nan;False;149.20328145651985;C;False;149.20328145651985;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.969141055010714;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;0;0;False;0;0;False;False
